<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="P145" version="1.94" revision="" toolID="AREVA IEC61850 Px40 Modelling Tool" nameStructure="IEDName">
    <Text source="">IED Capability Description for P145 Feeder protection relay (based on P143 with XCPU2)</Text>
  </Header>
  <Communication>
    <SubNetwork name="NONE" type="8-MMS">
      <ConnectedAP iedName="P145_CLT" apName="AP1">
        <Address>
          <P type="IP">144.58.243.226</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">144.58.243.1</P>
        </Address>
        <GSE ldInst="System" cbName="gcbST">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">10</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Plug">
          <P type="Type">10BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
      <BitRate unit="b/s" multiplier="">100</BitRate>
    </SubNetwork>
  </Communication>
  <IED name="P145_CLT" desc="P145 Feeder protection relay (based on P143 with XCPU2)" type="P145" manufacturer="AREVA" configVersion="P145v35D">
    <Private type="MiCOM-ModellingToolID">AREVA IEC61850 Px40 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">1.94</Private>
    <Private type="MiCOM-ModelNumber">P145???????350* (D)</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-UniqueID">13614672-226745876.0-7626</Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="81" modify="false" />
      <ReadWrite />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Fix" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" />
      <GOOSE max="1" />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="AP1" desc="IEC61850 Interface" router="false" clock="false">
      <Server desc="IEC61850 Compliant data model" timeout="900">
        <Authentication none="true" />
        <LDevice desc="P145 Controls Domain" inst="Control">
          <LN0 desc="Controls Logical Device" lnType="LLN0_CONTROL" inst="" lnClass="LLN0">
            <DataSet name="ST" desc="LLN0 ST data set">
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="AscMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="AscBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="ArcMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="ArcBeh" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Controls Logical Device Report Control Block" datSet="ST" rptID="P145_CLTControl/LLN0$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="ArcBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="ArcMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="AscBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="AscMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Auto Reclose" lnType="RREC_NO_SEG" lnClass="RREC" inst="1" prefix="Arc">
            <DataSet name="ST" desc="ArcRREC1 ST data set">
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Beh" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Health" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="OpCls" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="OpCls" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="AutoRecSt" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="AutoRecSt" daName="q" fc="ST" />		  
            </DataSet>
            <ReportControl name="urcbST" desc="Auto Reclose Report Control Block" datSet="ST" rptID="P145_CLTControl/ArcRREC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="System Checks - Check Sync 1" lnType="RSYN_DIFCLC" lnClass="RSYN" inst="1" prefix="Asc">
            <DataSet name="ST" desc="AscRSYN1 ST data set">
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Beh" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Health" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Rel" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="VInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="VInd" daName="q" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="AngInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="AngInd" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="HzInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="HzInd" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="AscRSYN1 MX data set">
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="DifHzClc" fc="MX" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="System Checks - Check Sync 1 Report Control Block" datSet="ST" rptID="P145_CLTControl/AscRSYN1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="System Checks - Check Sync 1 Report Control Block" datSet="MX" rptID="P145_CLTControl/AscRSYN1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="System Checks - Check Sync 2" lnType="RSYN_DIFCLC" lnClass="RSYN" inst="2" prefix="Asc">
            <DataSet name="ST" desc="AscRSYN2 ST data set">
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Beh" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Health" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Rel" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="Rel" daName="q" fc="ST" />		  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="VInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="VInd" daName="q" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="AngInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="AngInd" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="HzInd" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="HzInd" daName="q" fc="ST" />	
            </DataSet>
            <DataSet name="MX" desc="AscRSYN2 MX data set">
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="DifHzClc" fc="MX" />
              <FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="2" doName="DifAngClc" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="System Checks - Check Sync 2 Report Control Block" datSet="ST" rptID="P145_CLTControl/AscRSYN2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="System Checks - Check Sync 2 Report Control Block" datSet="MX" rptID="P145_CLTControl/AscRSYN2$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DataSet name="ST" desc="LPHD1 ST data set">
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Physical Device Information Report Control Block" datSet="ST" rptID="P145_CLTControl/LPHD1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Circuit Breaker Monitoring" lnType="XCBR_BASIC" lnClass="XCBR" inst="1" prefix="">
            <DataSet name="ST" desc="XCBR1 ST data set">
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="EEHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="EEHealth" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" daName="q" fc="ST" />		  			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" daName="q" fc="ST" />			  
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="stVal" fc="ST" />
              <FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Circuit Breaker Monitoring Report Control Block" datSet="ST" rptID="P145_CLTControl/XCBR1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P145 Measurements Domain" inst="Measurements">
          <LN0 desc="Measurements Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <DataSet name="ST" desc="LLN0 ST data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Measurements Logical Device Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/LLN0$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Measurements Logical Device</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Fourier Measurements" lnType="MMXU_FOURIER_P145" lnClass="MMXU" inst="1" prefix="Fou">
            <DataSet name="ST" desc="FouMMXU1 ST data set">
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="FouMMXU1 MX data set">
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="A1" fc="MX" />			 
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="A2" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="A3" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="VAr" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PF" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="Fourier Measurements Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/FouMMXU1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="Fourier Measurements Report Control Block" datSet="MX" rptID="P145_CLTMeasurements/FouMMXU1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="A1">
              <DAI name="d">
                <Val>Fourier Based Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="A2">
              <DAI name="d">
                <Val>IN Measured Measurement</Val>
              </DAI>
            </DOI>
            <DOI name="A3">
              <DAI name="d">
                <Val>ISEF Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d">
                <Val>Fourier Based Measurements</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DataSet name="ST" desc="LPHD1 ST data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Physical Device Information Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/LPHD1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence Measurements" lnType="MSQI_ALL" lnClass="MSQI" inst="1" prefix="">
            <DataSet name="ST" desc="MSQI1 ST data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="MSQI1 MX data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="ImbNgA" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="Sequence Measurements Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/MSQI1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="Sequence Measurements Report Control Block" datSet="MX" rptID="P145_CLTMeasurements/MSQI1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Metering Statistics" lnType="MSTA_I_W_VAR" lnClass="MSTA" inst="1" prefix="">
            <DataSet name="ST" desc="MSTA1 ST data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="MSTA1 MX data set">
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps1" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps2" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps3" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps4" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps5" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvAmps6" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxAmps1" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxAmps2" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxAmps3" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvW1" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvW2" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxW" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvVAr1" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvVAr2" fc="MX" />
              <FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxVAr" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="Metering Statistics Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/MSTA1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="Metering Statistics Report Control Block" datSet="MX" rptID="P145_CLTMeasurements/MSTA1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering Statistics</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="RMS Measurements" lnType="MMXU_RMS_P145" lnClass="MMXU" inst="1" prefix="Rms">
            <DataSet name="ST" desc="RmsMMXU1 ST data set">
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="RmsMMXU1 MX data set">
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="Measurements" prefix="Rms" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="RMS Measurements Report Control Block" datSet="ST" rptID="P145_CLTMeasurements/RmsMMXU1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="RMS Measurements Report Control Block" datSet="MX" rptID="P145_CLTMeasurements/RmsMMXU1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="A">
              <DAI name="d">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>RMS Measurements</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <DAI name="d">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P145 Protection Domain" inst="Protection">
          <LN0 desc="Protection Logical Device" lnType="LLN0_PROT" inst="" lnClass="LLN0">
            <DataSet name="ST" desc="LLN0 ST data set">
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfmMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfmMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfmBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfmBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="SenMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="SenMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="SenBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="SenBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NvdMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NvdMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NvdBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NvdBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgvMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgvMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgvBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgvBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="FrqMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="FrqMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="FrqBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="FrqBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DfpMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DfpMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DfpBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DfpBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmBeh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfMod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfMod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfBeh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfBeh" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Protection Logical Device Report Control Block" datSet="ST" rptID="P145_CLTProtection/LLN0$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="CbfBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="CbfMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DfpBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DfpMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="EfdBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="EfdMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="EfmBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="EfmMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="FrqBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="FrqMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="NgcBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NgcMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NgvBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NgvMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NvdBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="NvdMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="OcpBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="OcpMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="SenBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="SenMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="ThmBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="ThmMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="VtpBeh">
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
            <DOI name="VtpMod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>AREVA-SII:PCS-Px40&gt;IEC61850-7-3:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="CB Fail 1" lnType="RBRF_EXTTRIP" lnClass="RBRF" inst="1" prefix="Cbf">
            <DataSet name="ST" desc="CbfRBRF1 ST data set">
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="OpEx" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="CB Fail 1 Report Control Block" datSet="ST" rptID="P145_CLTProtection/CbfRBRF1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CB Fail 2" lnType="RBRF_EXTTRIP" lnClass="RBRF" inst="2" prefix="Cbf">
            <DataSet name="ST" desc="CbfRBRF2 ST data set">
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="OpEx" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="OpEx" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="CB Fail 2 Report Control Block" datSet="ST" rptID="P145_CLTProtection/CbfRBRF2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 1 Frequency Rate of Change" lnType="PFRC_NO_SEG" lnClass="PFRC" inst="1" prefix="Dfp">
            <DataSet name="ST" desc="DfpPFRC1 ST data set">
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="1" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="df/dt&gt; 1 Frequency Rate of Change Report Control Block" datSet="ST" rptID="P145_CLTProtection/DfpPFRC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 2 Frequency Rate of Change" lnType="PFRC_NO_SEG" lnClass="PFRC" inst="2" prefix="Dfp">
            <DataSet name="ST" desc="DfpPFRC2 ST data set">
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="2" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="df/dt&gt; 2 Frequency Rate of Change Report Control Block" datSet="ST" rptID="P145_CLTProtection/DfpPFRC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 3 Frequency Rate of Change" lnType="PFRC_NO_SEG" lnClass="PFRC" inst="3" prefix="Dfp">
            <DataSet name="ST" desc="DfpPFRC3 ST data set">
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="3" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="df/dt&gt; 3 Frequency Rate of Change Report Control Block" datSet="ST" rptID="P145_CLTProtection/DfpPFRC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="df/dt&gt; 4 Frequency Rate of Change" lnType="PFRC_NO_SEG" lnClass="PFRC" inst="4" prefix="Dfp">
            <DataSet name="ST" desc="DfpPFRC4 ST data set">
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Dfp" lnClass="PFRC" lnInst="4" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="df/dt&gt; 4 Frequency Rate of Change Report Control Block" datSet="ST" rptID="P145_CLTProtection/DfpPFRC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN2&gt; 1 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="1" prefix="Efd">
            <DataSet name="ST" desc="EfdPTOC1 ST data set">
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="IN2&gt; 1 Earth Fault (Derived) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfdPTOC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN2&gt; 2 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="2" prefix="Efd">
            <DataSet name="ST" desc="EfdPTOC2 ST data set">
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="IN2&gt; 2 Earth Fault (Derived) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfdPTOC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN2&gt; 3 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="3" prefix="Efd">
            <DataSet name="ST" desc="EfdPTOC3 ST data set">
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Op" daName="q" fc="ST" />			  		  
            </DataSet>
            <ReportControl name="urcbST" desc="IN2&gt; 3 Earth Fault (Derived) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfdPTOC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN2&gt; 4 Earth Fault (Derived)" lnType="PTOC_NEU" lnClass="PTOC" inst="4" prefix="Efd">
            <DataSet name="ST" desc="EfdPTOC4 ST data set">
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="IN2&gt; 4 Earth Fault (Derived) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfdPTOC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN1&gt; 1 Earth Fault (Measured)" lnType="PTOC_NEU" lnClass="PTOC" inst="1" prefix="Efm">
            <DataSet name="ST" desc="EfmPTOC1 ST data set">
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="IN1&gt; 1 Earth Fault (Measured) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfmPTOC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN1&gt; 2 Earth Fault (Measured)" lnType="PTOC_NEU" lnClass="PTOC" inst="2" prefix="Efm">
            <DataSet name="ST" desc="EfmPTOC2 ST data set">
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="2" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="IN1&gt; 2 Earth Fault (Measured) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfmPTOC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN1&gt; 3 Earth Fault (Measured)" lnType="PTOC_NEU" lnClass="PTOC" inst="3" prefix="Efm">
            <DataSet name="ST" desc="EfmPTOC3 ST data set">
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="3" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="IN1&gt; 3 Earth Fault (Measured) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfmPTOC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN1&gt; 4 Earth Fault (Measured)" lnType="PTOC_NEU" lnClass="PTOC" inst="4" prefix="Efm">
            <DataSet name="ST" desc="EfmPTOC4 ST data set">
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Efm" lnClass="PTOC" lnInst="4" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="IN1&gt; 4 Earth Fault (Measured) Report Control Block" datSet="ST" rptID="P145_CLTProtection/EfmPTOC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&gt; 1 Over Frequency" lnType="PTOF_NO_SEG" lnClass="PTOF" inst="1" prefix="Frq">
            <DataSet name="ST" desc="FrqPTOF1 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="1" doName="Op" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="F&gt; 1 Over Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTOF1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&gt; 2 Over Frequency" lnType="PTOF_NO_SEG" lnClass="PTOF" inst="2" prefix="Frq">
            <DataSet name="ST" desc="FrqPTOF2 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Str" daName="q" fc="ST" />			  
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTOF" lnInst="2" doName="Op" daName="q" fc="ST" />	
            </DataSet>
            <ReportControl name="urcbST" desc="F&gt; 2 Over Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTOF2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&lt; 1 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="1" prefix="Frq">
            <DataSet name="ST" desc="FrqPTUF1 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="F&lt; 1 Under Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTUF1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&lt; 2 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="2" prefix="Frq">
            <DataSet name="ST" desc="FrqPTUF2 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="F&lt; 2 Under Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTUF2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&lt; 3 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="3" prefix="Frq">
            <DataSet name="ST" desc="FrqPTUF3 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="3" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="F&lt; 3 Under Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTUF3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="F&lt; 4 Under Frequency" lnType="PTUF_NO_SEG" lnClass="PTUF" inst="4" prefix="Frq">
            <DataSet name="ST" desc="FrqPTUF4 ST data set">
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Frq" lnClass="PTUF" lnInst="4" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="F&lt; 4 Under Frequency Report Control Block" datSet="ST" rptID="P145_CLTProtection/FrqPTUF4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DataSet name="ST" desc="LPHD1 ST data set">
              <FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Physical Device Information Report Control Block" datSet="ST" rptID="P145_CLTProtection/LPHD1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I2&gt; 1 Negative Sequence" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="1" prefix="Ngc">
            <DataSet name="ST" desc="NgcPTOC1 ST data set">
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I2&gt; 1 Negative Sequence Report Control Block" datSet="ST" rptID="P145_CLTProtection/NgcPTOC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I2&gt; 2 Negative Sequence" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="2" prefix="Ngc">
            <DataSet name="ST" desc="NgcPTOC2 ST data set">
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I2&gt; 2 Negative Sequence Report Control Block" datSet="ST" rptID="P145_CLTProtection/NgcPTOC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I2&gt; 3 Negative Sequence" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="3" prefix="Ngc">
            <DataSet name="ST" desc="NgcPTOC3 ST data set">
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I2&gt; 3 Negative Sequence Report Control Block" datSet="ST" rptID="P145_CLTProtection/NgcPTOC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I2&gt; 4 Negative Sequence" lnType="PTOC_NO_SEG" lnClass="PTOC" inst="4" prefix="Ngc">
            <DataSet name="ST" desc="NgcPTOC4 ST data set">
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I2&gt; 4 Negative Sequence Report Control Block" datSet="ST" rptID="P145_CLTProtection/NgcPTOC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="V2&gt; 1 Negative Sequence" lnType="PTOV_NO_SEG" lnClass="PTOV" inst="1" prefix="Ngv">
            <DataSet name="ST" desc="NgvPTOV1 ST data set">
              <FCDA ldInst="Protection" prefix="Ngv" lnClass="PTOV" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngv" lnClass="PTOV" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngv" lnClass="PTOV" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngv" lnClass="PTOV" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ngv" lnClass="PTOV" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="V2&gt; 1 Negative Sequence Report Control Block" datSet="ST" rptID="P145_CLTProtection/NgvPTOV1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I&gt; 1 Overcurrent" lnType="PTOC_SEG" lnClass="PTOC" inst="1" prefix="Ocp">
            <DataSet name="ST" desc="OcpPTOC1 ST data set">
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I&gt; 1 Overcurrent Report Control Block" datSet="ST" rptID="P145_CLTProtection/OcpPTOC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I&gt; 2 Overcurrent" lnType="PTOC_SEG" lnClass="PTOC" inst="2" prefix="Ocp">
            <DataSet name="ST" desc="OcpPTOC2 ST data set">
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I&gt; 2 Overcurrent Report Control Block" datSet="ST" rptID="P145_CLTProtection/OcpPTOC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I&gt; 3 Overcurrent" lnType="PTOC_SEG" lnClass="PTOC" inst="3" prefix="Ocp">
            <DataSet name="ST" desc="OcpPTOC3 ST data set">
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I&gt; 3 Overcurrent Report Control Block" datSet="ST" rptID="P145_CLTProtection/OcpPTOC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="I&gt; 4 Overcurrent" lnType="PTOC_SEG" lnClass="PTOC" inst="4" prefix="Ocp">
            <DataSet name="ST" desc="OcpPTOC4 ST data set">
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="I&gt; 4 Overcurrent Report Control Block" datSet="ST" rptID="P145_CLTProtection/OcpPTOC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection Trip Conditioning" lnType="PTRC_NO_SEG" lnClass="PTRC" inst="1" prefix="">
            <DataSet name="ST" desc="PTRC1 ST data set">
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Protection Trip Conditioning Report Control Block" datSet="ST" rptID="P145_CLTProtection/PTRC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 1 Sensitive Earth Fault" lnType="PTOC_NEU" lnClass="PTOC" inst="1" prefix="SenEft">
            <DataSet name="ST" desc="SenEftPTOC1 ST data set">
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="ISEF&gt; 1 Sensitive Earth Fault Report Control Block" datSet="ST" rptID="P145_CLTProtection/SenEftPTOC1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 2 Sensitive Earth Fault" lnType="PTOC_NEU" lnClass="PTOC" inst="2" prefix="SenEft">
            <DataSet name="ST" desc="SenEftPTOC2 ST data set">
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="ISEF&gt; 2 Sensitive Earth Fault Report Control Block" datSet="ST" rptID="P145_CLTProtection/SenEftPTOC2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 3 Sensitive Earth Fault" lnType="PTOC_NEU" lnClass="PTOC" inst="3" prefix="SenEft">
            <DataSet name="ST" desc="SenEftPTOC3 ST data set">
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="3" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="ISEF&gt; 3 Sensitive Earth Fault Report Control Block" datSet="ST" rptID="P145_CLTProtection/SenEftPTOC3$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="ISEF&gt; 4 Sensitive Earth Fault" lnType="PTOC_NEU" lnClass="PTOC" inst="4" prefix="SenEft">
            <DataSet name="ST" desc="SenEftPTOC4 ST data set">
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenEft" lnClass="PTOC" lnInst="4" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="ISEF&gt; 4 Sensitive Earth Fault Report Control Block" datSet="ST" rptID="P145_CLTProtection/SenEftPTOC4$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IREF&gt; 1 Restricted Earth Fault" lnType="PDIF_NEU" lnClass="PDIF" inst="1" prefix="SenRef">
            <DataSet name="ST" desc="SenRefPDIF1 ST data set">
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="MX" desc="SenRefPDIF1 MX data set">
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="DifAClc" fc="MX" />
              <FCDA ldInst="Protection" prefix="SenRef" lnClass="PDIF" lnInst="1" doName="RstA" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="IREF&gt; 1 Restricted Earth Fault Report Control Block" datSet="ST" rptID="P145_CLTProtection/SenRefPDIF1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="IREF&gt; 1 Restricted Earth Fault Report Control Block" datSet="MX" rptID="P145_CLTProtection/SenRefPDIF1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Thermal Overload" lnType="PTTR_NO_SEG" lnClass="PTTR" inst="1" prefix="Thm">
            <DataSet name="ST" desc="ThmPTTR1 ST data set">
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Op" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="AlmThm" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="MX" desc="ThmPTTR1 MX data set">
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="Thermal Overload Report Control Block" datSet="ST" rptID="P145_CLTProtection/ThmPTTR1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="Thermal Overload Report Control Block" datSet="MX" rptID="P145_CLTProtection/ThmPTTR1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="V&gt; 1 Overvoltage" lnType="PTOV_SEG" lnClass="PTOV" inst="1" prefix="VtpPhs">
            <DataSet name="ST" desc="VtpPhsPTOV1 ST data set">
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="V&gt; 1 Overvoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpPhsPTOV1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="V&gt; 2 Overvoltage" lnType="PTOV_SEG" lnClass="PTOV" inst="2" prefix="VtpPhs">
            <DataSet name="ST" desc="VtpPhsPTOV2 ST data set">
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="V&gt; 2 Overvoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpPhsPTOV2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="V&lt; 1 Undervoltage" lnType="PTUV_SEG" lnClass="PTUV" inst="1" prefix="VtpPhs">
            <DataSet name="ST" desc="VtpPhsPTUV1 ST data set">
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="V&lt; 1 Undervoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpPhsPTUV1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="V&lt; 2 Undervoltage" lnType="PTUV_SEG" lnClass="PTUV" inst="2" prefix="VtpPhs">
            <DataSet name="ST" desc="VtpPhsPTUV2 ST data set">
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="V&lt; 2 Undervoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpPhsPTUV2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VN&gt; 1 Residual Overvoltage" lnType="PTOV_NEU" lnClass="PTOV" inst="1" prefix="VtpRes">
            <DataSet name="ST" desc="VtpResPTOV1 ST data set">
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="VN&gt; 1 Residual Overvoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpResPTOV1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VN&gt; 2 Residual Overvoltage" lnType="PTOV_NEU" lnClass="PTOV" inst="2" prefix="VtpRes">
            <DataSet name="ST" desc="VtpResPTOV2 ST data set">
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Str" daName="stVal" fc="ST" />
              <FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Op" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="VN&gt; 2 Residual Overvoltage Report Control Block" datSet="ST" rptID="P145_CLTProtection/VtpResPTOV2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P145 Records Domain" inst="Records">
          <LN0 desc="Records Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <DataSet name="ST" desc="LLN0 ST data set">
              <FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Health" daName="stVal" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Records Logical Device Report Control Block" datSet="ST" rptID="P145_CLTRecords/LLN0$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Records Logical Device</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DataSet name="ST" desc="LPHD1 ST data set">
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />			
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="stVal" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="q" fc="ST" />			
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="stVal" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="q" fc="ST" />			
            </DataSet>
            <ReportControl name="urcbST" desc="Physical Device Information Report Control Block" datSet="ST" rptID="P145_CLTRecords/LPHD1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance Recorder" lnType="RDRE_BASIC" lnClass="RDRE" inst="1" prefix="">
            <DataSet name="ST" desc="RDRE1 ST data set">
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
			<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Mod" daName="q" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
			<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Beh" daName="q" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Health" daName="stVal" fc="ST" />
			<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Health" daName="q" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" daName="stVal" fc="ST" />
			<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" daName="q" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" daName="stVal" fc="ST" />
            <FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Disturbance Recorder Report Control Block" datSet="ST" rptID="P145_CLTRecords/RDRE1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="FltNum">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Disturbance Recorder Function</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault Locator" lnType="RFLO_BASIC" lnClass="RFLO" inst="1" prefix="">
            <DataSet name="ST" desc="RFLO1 ST data set">
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Health" daName="q" fc="ST" />			  
            </DataSet>
            <DataSet name="MX" desc="RFLO1 MX data set">
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
              <FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
            </DataSet>
            <ReportControl name="urcbST" desc="Fault Locator Report Control Block" datSet="ST" rptID="P145_CLTRecords/RFLO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <ReportControl name="urcbMX" desc="Fault Locator Report Control Block" datSet="MX" rptID="P145_CLTRecords/RFLO1$RP$urcbMX" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Fault Locator Function</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="P145 System Domain" inst="System">
          <LN0 desc="System Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <DataSet name="GooseST" desc="System ST GOOSE data set">
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="ST" desc="LLN0 ST data set">
              <FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="System Logical Device Report Control Block" datSet="ST" rptID="P145_CLTSystem/LLN0$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <GSEControl name="gcbST" desc="System Logical Device ST GOOSE Control Block" datSet="GooseST" confRev="0" appID="P145_CLTSystem/LLN0$GO$gcbST" type="GOOSE" />
          </LN0>
          <LN desc="Alarms" lnType="GGIO_ALM_96" lnClass="GGIO" inst="1" prefix="Alm">
            <DataSet name="ST" desc="AlmGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm21" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm22" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" daName="q" fc="ST" />			  	  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" daName="q" fc="ST" />					  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" daName="q" fc="ST" />					  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm29" daName="q" fc="ST" />					  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm30" daName="q" fc="ST" />					  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm31" daName="q" fc="ST" />					  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm32" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm33" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm33" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm34" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm34" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm35" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm35" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm36" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm36" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm37" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm37" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm38" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm38" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm39" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm39" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm40" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm40" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm41" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm41" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm42" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm42" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm43" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm43" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm44" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm44" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm45" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm45" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm46" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm46" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm47" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm47" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm48" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm48" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm49" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm49" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm50" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm50" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm51" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm51" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm52" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm52" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm53" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm53" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm54" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm54" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm55" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm55" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm56" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm56" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm57" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm57" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm58" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm58" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm59" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm59" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm60" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm60" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm61" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm61" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm62" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm62" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm63" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm63" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm64" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm64" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm65" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm65" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm66" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm66" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm67" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm67" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm68" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm68" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm69" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm69" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm70" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm70" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm71" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm71" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm72" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm72" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm73" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm73" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm74" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm74" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm75" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm75" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm76" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm76" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm77" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm77" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm78" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm78" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm79" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm79" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm80" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm80" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm81" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm81" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm82" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm82" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm83" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm83" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm84" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm84" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm85" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm85" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm86" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm86" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm87" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm87" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm88" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm88" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm89" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm89" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm90" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm90" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm91" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm91" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm92" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm92" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm93" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm93" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm94" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm94" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm95" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm95" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm96" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm96" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Alarms Report Control Block" datSet="ST" rptID="P145_CLTSystem/AlmGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Alm1">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm33">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm34">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm35">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Alm36">
              <DAI name="d">
                <Val>Unused</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Alarm Status</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Function Keys" lnType="GGIO_IND_10" lnClass="GGIO" inst="1" prefix="Fnk">
            <DataSet name="ST" desc="FnkGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />		  
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind9" daName="ql" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />

            </DataSet>
            <ReportControl name="urcbST" desc="Function Keys Report Control Block" datSet="ST" rptID="P145_CLTSystem/FnkGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Input Signals" lnType="GGIO_IND_32" lnClass="GGIO" inst="1" prefix="Gos">
            <DataSet name="ST" desc="GosGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="GOOSE Input Signals Report Control Block" datSet="ST" rptID="P145_CLTSystem/GosGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Output Signals" lnType="GGIO_IND_32" lnClass="GGIO" inst="2" prefix="Gos">
            <DataSet name="ST" desc="GosGGIO2 ST data set">
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="GOOSE Output Signals Report Control Block" datSet="ST" rptID="P145_CLTSystem/GosGGIO2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>GOOSE Output Status</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Red LED Signals" lnType="GGIO_IND_18" lnClass="GGIO" inst="1" prefix="Led">
            <DataSet name="ST" desc="LedGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind18" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Red LED Signals Report Control Block" datSet="ST" rptID="P145_CLTSystem/LedGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Red LED Signals</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Green LED Signals" lnType="GGIO_IND_18" lnClass="GGIO" inst="2" prefix="Led">
            <DataSet name="ST" desc="LedGGIO2 ST data set">
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind18" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Green LED Signals Report Control Block" datSet="ST" rptID="P145_CLTSystem/LedGGIO2$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Green LED Signals</Val>
              </DAI>
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" lnClass="LPHD" inst="1" prefix="">
            <DataSet name="ST" desc="LPHD1 ST data set">
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" daName="q" fc="ST" />			  
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" daName="q" fc="ST" />			  
            </DataSet>
            <ReportControl name="urcbST" desc="Physical Device Information Report Control Block" datSet="ST" rptID="P145_CLTSystem/LPHD1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d">
                <Val>Logical Device is a Proxy</Val>
              </DAI>
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Opto Inputs" lnType="GGIO_IND_32" lnClass="GGIO" inst="1" prefix="Opt">
            <DataSet name="ST" desc="OptGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Opto Inputs Report Control Block" datSet="ST" rptID="P145_CLTSystem/OptGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PSL Control Inputs" lnType="GGIO_IND_32" lnClass="GGIO" inst="1" prefix="Plo">
            <DataSet name="ST" desc="PloGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="PSL Control Inputs Report Control Block" datSet="ST" rptID="P145_CLTSystem/PloGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Output Contacts" lnType="GGIO_IND_32" lnClass="GGIO" inst="1" prefix="Rly">
            <DataSet name="ST" desc="RlyGGIO1 ST data set">
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Mod" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Mod" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Beh" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Beh" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Health" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Health" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind5" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind6" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind7" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind8" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind9" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind16" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind17" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind18" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind19" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind20" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind21" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind22" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind23" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind24" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind25" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind26" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind27" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind28" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind29" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind30" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind31" daName="q" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST" />
              <FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind32" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="urcbST" desc="Output Contacts Report Control Block" datSet="ST" rptID="P145_CLTSystem/RlyGGIO1$RP$urcbST" confRev="1" buffered="false">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
            </ReportControl>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="GGIO_ALM_96" desc="Generic Process I/O (w.r.t 96 Alarm Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Alm1" type="SPS_D" />
      <DO name="Alm2" type="SPS_D" />
      <DO name="Alm3" type="SPS_D" />
      <DO name="Alm4" type="SPS_D" />
      <DO name="Alm5" type="SPS_D" />
      <DO name="Alm6" type="SPS_D" />
      <DO name="Alm7" type="SPS_D" />
      <DO name="Alm8" type="SPS_D" />
      <DO name="Alm9" type="SPS_D" />
      <DO name="Alm10" type="SPS_D" />
      <DO name="Alm11" type="SPS_D" />
      <DO name="Alm12" type="SPS_D" />
      <DO name="Alm13" type="SPS_D" />
      <DO name="Alm14" type="SPS_D" />
      <DO name="Alm15" type="SPS_D" />
      <DO name="Alm16" type="SPS_D" />
      <DO name="Alm17" type="SPS_D" />
      <DO name="Alm18" type="SPS_D" />
      <DO name="Alm19" type="SPS_D" />
      <DO name="Alm20" type="SPS_D" />
      <DO name="Alm21" type="SPS_D" />
      <DO name="Alm22" type="SPS_D" />
      <DO name="Alm23" type="SPS_D" />
      <DO name="Alm24" type="SPS_D" />
      <DO name="Alm25" type="SPS_D" />
      <DO name="Alm26" type="SPS_D" />
      <DO name="Alm27" type="SPS_D" />
      <DO name="Alm28" type="SPS_D" />
      <DO name="Alm29" type="SPS_D" />
      <DO name="Alm30" type="SPS_D" />
      <DO name="Alm31" type="SPS_D" />
      <DO name="Alm32" type="SPS_D" />
      <DO name="Alm33" type="SPS_D" />
      <DO name="Alm34" type="SPS_D" />
      <DO name="Alm35" type="SPS_D" />
      <DO name="Alm36" type="SPS_D" />
      <DO name="Alm37" type="SPS_D" />
      <DO name="Alm38" type="SPS_D" />
      <DO name="Alm39" type="SPS_D" />
      <DO name="Alm40" type="SPS_D" />
      <DO name="Alm41" type="SPS_D" />
      <DO name="Alm42" type="SPS_D" />
      <DO name="Alm43" type="SPS_D" />
      <DO name="Alm44" type="SPS_D" />
      <DO name="Alm45" type="SPS_D" />
      <DO name="Alm46" type="SPS_D" />
      <DO name="Alm47" type="SPS_D" />
      <DO name="Alm48" type="SPS_D" />
      <DO name="Alm49" type="SPS_D" />
      <DO name="Alm50" type="SPS_D" />
      <DO name="Alm51" type="SPS_D" />
      <DO name="Alm52" type="SPS_D" />
      <DO name="Alm53" type="SPS_D" />
      <DO name="Alm54" type="SPS_D" />
      <DO name="Alm55" type="SPS_D" />
      <DO name="Alm56" type="SPS_D" />
      <DO name="Alm57" type="SPS_D" />
      <DO name="Alm58" type="SPS_D" />
      <DO name="Alm59" type="SPS_D" />
      <DO name="Alm60" type="SPS_D" />
      <DO name="Alm61" type="SPS_D" />
      <DO name="Alm62" type="SPS_D" />
      <DO name="Alm63" type="SPS_D" />
      <DO name="Alm64" type="SPS_D" />
      <DO name="Alm65" type="SPS_D" />
      <DO name="Alm66" type="SPS_D" />
      <DO name="Alm67" type="SPS_D" />
      <DO name="Alm68" type="SPS_D" />
      <DO name="Alm69" type="SPS_D" />
      <DO name="Alm70" type="SPS_D" />
      <DO name="Alm71" type="SPS_D" />
      <DO name="Alm72" type="SPS_D" />
      <DO name="Alm73" type="SPS_D" />
      <DO name="Alm74" type="SPS_D" />
      <DO name="Alm75" type="SPS_D" />
      <DO name="Alm76" type="SPS_D" />
      <DO name="Alm77" type="SPS_D" />
      <DO name="Alm78" type="SPS_D" />
      <DO name="Alm79" type="SPS_D" />
      <DO name="Alm80" type="SPS_D" />
      <DO name="Alm81" type="SPS_D" />
      <DO name="Alm82" type="SPS_D" />
      <DO name="Alm83" type="SPS_D" />
      <DO name="Alm84" type="SPS_D" />
      <DO name="Alm85" type="SPS_D" />
      <DO name="Alm86" type="SPS_D" />
      <DO name="Alm87" type="SPS_D" />
      <DO name="Alm88" type="SPS_D" />
      <DO name="Alm89" type="SPS_D" />
      <DO name="Alm90" type="SPS_D" />
      <DO name="Alm91" type="SPS_D" />
      <DO name="Alm92" type="SPS_D" />
      <DO name="Alm93" type="SPS_D" />
      <DO name="Alm94" type="SPS_D" />
      <DO name="Alm95" type="SPS_D" />
      <DO name="Alm96" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_10" desc="Generic Process I/O (w.r.t 10 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_18" desc="Generic Process I/O (w.r.t 18 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
    </LNodeType>
    <LNodeType id="GGIO_IND_32" desc="Generic Process I/O (w.r.t 32 Indication Elements)" lnClass="GGIO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Ind1" type="SPS_D" />
      <DO name="Ind2" type="SPS_D" />
      <DO name="Ind3" type="SPS_D" />
      <DO name="Ind4" type="SPS_D" />
      <DO name="Ind5" type="SPS_D" />
      <DO name="Ind6" type="SPS_D" />
      <DO name="Ind7" type="SPS_D" />
      <DO name="Ind8" type="SPS_D" />
      <DO name="Ind9" type="SPS_D" />
      <DO name="Ind10" type="SPS_D" />
      <DO name="Ind11" type="SPS_D" />
      <DO name="Ind12" type="SPS_D" />
      <DO name="Ind13" type="SPS_D" />
      <DO name="Ind14" type="SPS_D" />
      <DO name="Ind15" type="SPS_D" />
      <DO name="Ind16" type="SPS_D" />
      <DO name="Ind17" type="SPS_D" />
      <DO name="Ind18" type="SPS_D" />
      <DO name="Ind19" type="SPS_D" />
      <DO name="Ind20" type="SPS_D" />
      <DO name="Ind21" type="SPS_D" />
      <DO name="Ind22" type="SPS_D" />
      <DO name="Ind23" type="SPS_D" />
      <DO name="Ind24" type="SPS_D" />
      <DO name="Ind25" type="SPS_D" />
      <DO name="Ind26" type="SPS_D" />
      <DO name="Ind27" type="SPS_D" />
      <DO name="Ind28" type="SPS_D" />
      <DO name="Ind29" type="SPS_D" />
      <DO name="Ind30" type="SPS_D" />
      <DO name="Ind31" type="SPS_D" />
      <DO name="Ind32" type="SPS_D" />
    </LNodeType>
    <LNodeType id="LLN0_CONTROL" desc="Control Domain Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="AscMod" type="INC_MOD_D_PRIV" />
      <DO name="AscBeh" type="INS_BEH_D_PRIV" />
      <DO name="ArcMod" type="INC_MOD_D_PRIV" />
      <DO name="ArcBeh" type="INS_BEH_D_PRIV" />
    </LNodeType>
    <LNodeType id="LLN0_PROT" desc="Protection Domain Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
      <DO name="OcpMod" type="INC_MOD_D_PRIV" />
      <DO name="OcpBeh" type="INS_BEH_D_PRIV" />
      <DO name="NgcMod" type="INC_MOD_D_PRIV" />
      <DO name="NgcBeh" type="INS_BEH_D_PRIV" />
      <DO name="EfmMod" type="INC_MOD_D_PRIV" />
      <DO name="EfmBeh" type="INS_BEH_D_PRIV" />
      <DO name="EfdMod" type="INC_MOD_D_PRIV" />
      <DO name="EfdBeh" type="INS_BEH_D_PRIV" />
      <DO name="SenMod" type="INC_MOD_D_PRIV" />
      <DO name="SenBeh" type="INS_BEH_D_PRIV" />
      <DO name="VtpMod" type="INC_MOD_D_PRIV" />
      <DO name="VtpBeh" type="INS_BEH_D_PRIV" />
      <DO name="NvdMod" type="INC_MOD_D_PRIV" />
      <DO name="NvdBeh" type="INS_BEH_D_PRIV" />
      <DO name="NgvMod" type="INC_MOD_D_PRIV" />
      <DO name="NgvBeh" type="INS_BEH_D_PRIV" />
      <DO name="FrqMod" type="INC_MOD_D_PRIV" />
      <DO name="FrqBeh" type="INS_BEH_D_PRIV" />
      <DO name="DfpMod" type="INC_MOD_D_PRIV" />
      <DO name="DfpBeh" type="INS_BEH_D_PRIV" />
      <DO name="ThmMod" type="INC_MOD_D_PRIV" />
      <DO name="ThmBeh" type="INS_BEH_D_PRIV" />
      <DO name="CbfMod" type="INC_MOD_D_PRIV" />
      <DO name="CbfBeh" type="INS_BEH_D_PRIV" />
    </LNodeType>
    <LNodeType id="LLN0_STANDARD" desc="General Logical Node 0" lnClass="LLN0">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LLN0" />
    </LNodeType>
    <LNodeType id="LPHD_STANDARD" desc="Px40 Physical Device Information" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_STANDARD" />
      <DO name="PhyHealth" type="INS_HEALTH" />
      <DO name="Proxy" type="SPS_D" />
      <DO name="PwrUp" type="SPS_D" />
    </LNodeType>
    <LNodeType id="MMXU_FOURIER_P145" desc="Standard measurements (w.r.t Fourier Values - P145)" lnClass="MMXU">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="A1" type="WYE_SEG_RES_D" />
      <DO name="A2" type="WYE_RES_ANG_D" />
      <DO name="A3" type="WYE_RES_ANG_D" />
      <DO name="TotW" type="MV_FLOAT" />
      <DO name="TotVAr" type="MV_FLOAT" />
      <DO name="TotVA" type="MV_FLOAT" />
      <DO name="TotPF" type="MV_FLOAT" />
      <DO name="Hz" type="MV_FLOAT" />
      <DO name="PPV" type="DEL_SEG_ANG" />
      <DO name="PhV" type="WYE_SEG_RES_D" />
      <DO name="W" type="WYE_SEG" />
      <DO name="VAr" type="WYE_SEG" />
      <DO name="VA" type="WYE_SEG" />
      <DO name="PF" type="WYE_SEG" />
    </LNodeType>
    <LNodeType id="MMXU_RMS_P145" desc="Standard measurements (w.r.t RMS Values - P145)" lnClass="MMXU">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="A" type="WYE_SEG_D" />
      <DO name="PhV" type="WYE_SEG_D" />
    </LNodeType>
    <LNodeType id="MSQI_ALL" desc="Sequence and imbalance (w.r.t Pos, Neq, Zero)" lnClass="MSQI">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="SeqA" type="SEQ_MAG_ANG" />
      <DO name="SeqV" type="SEQ_MAG_ANG" />
      <DO name="ImbNgA" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType id="MSTA_I_W_VAR" desc="Metering Statistics (w.r.t Current, Real + Reactive Power - Average + Max values)" lnClass="MSTA">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="AvAmps1" type="MV_FLOAT_D" />
      <DO name="AvAmps2" type="MV_FLOAT_D" />
      <DO name="AvAmps3" type="MV_FLOAT_D" />
      <DO name="AvAmps4" type="MV_FLOAT_D" />
      <DO name="AvAmps5" type="MV_FLOAT_D" />
      <DO name="AvAmps6" type="MV_FLOAT_D" />
      <DO name="MaxAmps1" type="MV_FLOAT_D" />
      <DO name="MaxAmps2" type="MV_FLOAT_D" />
      <DO name="MaxAmps3" type="MV_FLOAT_D" />
      <DO name="AvW1" type="MV_FLOAT_D" />
      <DO name="AvW2" type="MV_FLOAT_D" />
      <DO name="MaxW" type="MV_FLOAT_D" />
      <DO name="AvVAr1" type="MV_FLOAT_D" />
      <DO name="AvVAr2" type="MV_FLOAT_D" />
      <DO name="MaxVAr" type="MV_FLOAT_D" />
    </LNodeType>
    <LNodeType id="PDIF_NEU" desc="Differential (w.r.t Neutral)" lnClass="PDIF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Op" type="ACT_NEU" />
      <DO name="DifAClc" type="WYE_INET" />
      <DO name="RstA" type="WYE_INET" />
    </LNodeType>
    <LNodeType id="PFRC_NO_SEG" desc="Rate of change of frequency (w.r.t No Phase Segregation)" lnClass="PFRC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOC_NEU" desc="Timed Overcurrent (w.r.t Neutral)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType id="PTOC_NO_SEG" desc="Timed Overcurrent (w.r.t No Phase Segregation)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOC_SEG" desc="Timed Overcurrent (w.r.t Phase Segregation)" lnClass="PTOC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType id="PTOF_NO_SEG" desc="Over frequency (w.r.t No Phase Segregation)" lnClass="PTOF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOV_NEU" desc="Overvoltage (w.r.t Neutral)" lnClass="PTOV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NEU" />
      <DO name="Op" type="ACT_NEU" />
    </LNodeType>
    <LNodeType id="PTOV_NO_SEG" desc="Overvoltage (w.r.t Phase Segregation)" lnClass="PTOV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTOV_SEG" desc="Overvoltage (w.r.t Phase Segregation)" lnClass="PTOV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType id="PTRC_NO_SEG" desc="Protection trip conditioning (w.r.t No Phase Segregation)" lnClass="PTRC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Tr" type="ACT_NO_SEG" />
      <DO name="Str" type="ACD_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTTR_NO_SEG" desc="Thermal overload (w.r.t No Phase Segregation)" lnClass="PTTR">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Amp" type="MV_FLOAT" />
      <DO name="TmpRl" type="MV_FLOAT" />
      <DO name="Op" type="ACT_NO_SEG" />
      <DO name="AlmThm" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTUF_NO_SEG" desc="Under frequency (w.r.t No Phase Segregation)" lnClass="PTUF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_NO_SEG" />
      <DO name="Op" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="PTUV_SEG" desc="Undervoltage (w.r.t Phase Segregation)" lnClass="PTUV">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Str" type="ACD_SEG" />
      <DO name="Op" type="ACT_SEG" />
    </LNodeType>
    <LNodeType id="RBRF_EXTTRIP" desc="Breaker Failure (w.r.t External Tripping)" lnClass="RBRF">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="OpEx" type="ACT_NO_SEG" />
    </LNodeType>
    <LNodeType id="RDRE_BASIC" desc="Disturbance Recorder function (w.r.t Mandatory Attributes only)" lnClass="RDRE">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="RcdMade" type="SPS_WD" />
      <DO name="FltNum" type="INS_BASIC" />
    </LNodeType>
    <LNodeType id="RFLO_BASIC" desc="Fault Locator (w.r.t Mandatory Attributes only)" lnClass="RFLO">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="FltZ" type="CMV_MAG_FLOAT" />
      <DO name="FltDiskm" type="MV_FLOAT" />
    </LNodeType>
    <LNodeType id="RREC_NO_SEG" desc="Autoreclosing (w.r.t No Phase Segregation)" lnClass="RREC">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="OpCls" type="ACT_NO_SEG" />
      <DO name="AutoRecSt" type="INS_AR_STATE" />
    </LNodeType>
    <LNodeType id="RSYN_DIFCLC" desc="Synchronism-check / Synchronising (w.r.t Calculated Differetial Measurements)" lnClass="RSYN">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Rel" type="SPS_WD" />
      <DO name="VInd" type="SPS_WD" />
      <DO name="AngInd" type="SPS_WD" />
      <DO name="HzInd" type="SPS_WD" />
      <DO name="DifHzClc" type="MV_FLOAT" />
      <DO name="DifAngClc" type="MV_FLOAT" />
    </LNodeType>
    
    
    
    
    <LNodeType id="XCBR_BASIC" desc="Circuit Breaker (w.r.t Mandatory Attributes Only)" lnClass="XCBR">
      <DO name="Mod" type="INC_MOD" />
      <DO name="Beh" type="INS_BEH" />
      <DO name="Health" type="INS_HEALTH" />
      <DO name="NamPlt" type="LPL_LN" />
      <DO name="Loc" type="SPS_WD" />
      <DO name="EEHealth" type="INS_HEALTH" />
      <DO name="OpCnt" type="INS_BASIC" />
      <DO name="Pos" type="DPC_STATUS" />
      <DO name="BlkOpn" type="SPC_STATUS" />
      <DO name="BlkCls" type="SPC_STATUS" />
    </LNodeType>
    <DOType id="ACD_NEU" desc="Directional Protection Activation Information (w.r.t Neutral)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    
    
    
    
    <DOType id="ACD_NO_SEG" desc="Directional Protection Activation Information (w,r,t No Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_SEG" desc="Directional Protection Activation Information (w.r.t Phase Segregation)" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_NEU" desc="Protection Activation Information (w.r.t Neutral)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="neut" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_NO_SEG" desc="Protection Activation Information (w.r.t No Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_SEG" desc="Protection Activation Information (w.r.t Phase Segregation)" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="CMV_MAG_FLOAT" desc="Complex Measured value (w.r.t Floating Point Magnitude)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_Magnitude_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="CMV_MAG_ANG_FLOAT" desc="Phase to phase measurements for a 3-Phase system  (w.r.t Phase Seggregation + Angle)" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_MagnitudeAngle_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DEL_SEG_ANG" desc="Complex Measured value (w.r.t Floating Point Magnitude and Angle)" cdc="DEL">
      <SDO name="phsAB" desc="Measurement values for Phase A to Phase B" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsBC" desc="Measurement values for Phase B to Phase C" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsCA" desc="Measurement values for Phase C to Phase A" type="CMV_MAG_ANG_FLOAT" />
    </DOType>
    <DOType id="DPC_STATUS" desc="Controllable Double Point (w.r.t Status Only)" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="DPL_STANDARD" desc="Standard Device Name Plate" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INC_MOD" desc="Controllable Integer Status (w.r.t Mode)" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="INC_MOD_D_PRIV" desc="Controllable Integer Status (w.r.t Mode, with description (Private DO))" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="INS_AR_STATE" desc="Integer Status (w.r.t Auto Reclose Status)" cdc="INS">
      <DA name="stVal" bType="Enum" type="AutoRecSt" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BASIC" desc="Integer Status (w.r.t Mandatory Options Only)" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BEH" desc="Integer Status (w.r.t Behaviour)" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_BEH_D_PRIV" desc="Integer Status (w.r.t Behaviour, with Description (Private DO))" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="INS_HEALTH" desc="Integer Status (w.r.t health)" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LLN0" desc="Logical Node 0 Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="LPL_LN" desc="Standard Logical Node Name Plate" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_FLOAT" desc="Measured value (w.r.t. Floating Point value)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="MV_FLOAT_D" desc="Measured value (w.r.t Floating Point Value with Description)" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_Float" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Unit_No_Multiplier" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_MAG_ANG" desc="Sequence components of a measurement value (w.r.t Magnitudes + Angles)" cdc="SEQ">
      <SDO name="c1" desc="Sequence component 1 (For semantic meaning see seqT)" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="c2" desc="Sequence component 2 (For semantic meaning see seqT)" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="c3" desc="Sequence component 3 (For semantic meaning see seqT)" type="CMV_MAG_ANG_FLOAT" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="SPC_STATUS" desc="Controllable Single Point (w.r.t Status Only)" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="SPS_D" desc="Standard Single Point Status (with Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_WD" desc="Single Point Status (without Description)" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="WYE_INET" desc="Phase to ground measurements for a 3-Phase system (w.r.t Net Current)" cdc="WYE">
      <SDO name="net" desc="Measurement values for the net (sum of all phases) system current" type="CMV_MAG_FLOAT" />
    </DOType>
    <DOType id="WYE_RES_ANG_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Residual + Description + Angle)" cdc="WYE">
      <SDO name="res" desc="Measurement values for the residual system current" type="CMV_MAG_ANG_FLOAT" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_SEG" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation)" cdc="WYE">
      <SDO name="phsA" desc="Measurement values for Phase A" type="CMV_MAG_FLOAT" />
      <SDO name="phsB" desc="Measurement values for Phase B" type="CMV_MAG_FLOAT" />
      <SDO name="phsC" desc="Measurement values for Phase C" type="CMV_MAG_FLOAT" />
    </DOType>
    <DOType id="WYE_SEG_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation + Description)" cdc="WYE">
      <SDO name="phsA" desc="Measurement values for Phase A" type="CMV_MAG_FLOAT" />
      <SDO name="phsB" desc="Measurement values for Phase B" type="CMV_MAG_FLOAT" />
      <SDO name="phsC" desc="Measurement values for Phase C" type="CMV_MAG_FLOAT" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    
    <DOType id="WYE_SEG_RES_D" desc="Phase to ground measurements for a 3-Phase system (w.r.t Phase Seggregation + Residual + Description)" cdc="WYE">
      <SDO name="phsA" desc="Measurement values for Phase A" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsB" desc="Measurement values for Phase B" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="phsC" desc="Measurement values for Phase C" type="CMV_MAG_ANG_FLOAT" />
      <SDO name="neut" desc="Measurement values for neutral input" type="CMV_MAG_ANG_FLOAT" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    
    <DAType id="Unit_No_Multiplier" desc="SI Unit definitions">
      <BDA desc="SI Unit" name="SIUnit" bType="Enum" type="SIUnit" />
    </DAType>
    
    <DAType id="AnalogueValue_Float" desc="General analogue value (w.r.t Floating Point value)">
      <BDA desc="Floating point value" name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_Magnitude_Float" desc="Complex vector (w.r.t Floating Point Magnitude value)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <DAType id="Vector_MagnitudeAngle_Float" desc="Complex vector (w.r.t Floating Point Magnitude and Angle values)">
      <BDA desc="The magnitude of the complex value" name="mag" bType="Struct" type="AnalogueValue_Float" />
      <BDA desc="The angle of the complex value (the unit is degrees)" name="ang" bType="Struct" type="AnalogueValue_Float" />
    </DAType>
    <EnumType id="AutoRecSt" desc="Auto-Reclose Status">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">Unsuccessful</EnumVal>
    </EnumType>
    <EnumType id="Beh" desc="Behaviour">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel" desc="Control Model">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Dbpos" desc="Circuit Breaker position">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="dir" desc="Direction">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="Health" desc="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Mod" desc="Mode">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="seqT" desc="Sequence Measurement Type">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="SIUnit" desc="SI Units derived from ISO/IEC 1000">
      <EnumVal ord="-16">years</EnumVal>
      <EnumVal ord="-15">months</EnumVal>
      <EnumVal ord="-14">weeks</EnumVal>
      <EnumVal ord="-13">V/s</EnumVal>
      <EnumVal ord="-12">mins</EnumVal>
      <EnumVal ord="-11">hours</EnumVal>
      <EnumVal ord="-10">days</EnumVal>
      <EnumVal ord="-9">°F</EnumVal>
      <EnumVal ord="-8">ratio</EnumVal>
      <EnumVal ord="-7">miles</EnumVal>
      <EnumVal ord="-6">inches</EnumVal>
      <EnumVal ord="-5">feet</EnumVal>
      <EnumVal ord="-4">df/dt</EnumVal>
      <EnumVal ord="-3">Hz/s</EnumVal>
      <EnumVal ord="-2">%</EnumVal>
      <EnumVal ord="-1">pu</EnumVal>
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
