<UANodeSet xmlns:s0="http://sample.com/Types"
           xmlns:fn="http://www.w3.org/2005/xpath-functions"
           xmlns:uax="http://opcfoundation.org/UA/2008/02/Types.xsd"
           xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
           xmlns="http://opcfoundation.org/UA/2011/03/UANodeSet.xsd"
           xmlns:xsd="http://www.w3.org/2001/XMLSchema"
           xmlns:s1="http://sample.com/Instances"
           xsi:schemaLocation="http://opcfoundation.org/UA/2011/03/UANodeSet.xsd file:///Z:/Downloads/8-2%20Temp/HQ/UAnode%20set/UANodeSet.xsd">
   <NamespaceUris>
      <Uri>http://gcs.com/Types</Uri>
      <Uri>http://gcs.com/Instances</Uri>
   </NamespaceUris>
   <Aliases>
      <Alias Alias="Boolean">i=1</Alias>
      <Alias Alias="SByte">i=2</Alias>
      <Alias Alias="Byte">i=3</Alias>
      <Alias Alias="Int16">i=4</Alias>
      <Alias Alias="UInt16">i=5</Alias>
      <Alias Alias="Int32">i=6</Alias>
      <Alias Alias="UInt32">i=7</Alias>
      <Alias Alias="Int64">i=8</Alias>
      <Alias Alias="UInt64">i=9</Alias>
      <Alias Alias="Float">i=10</Alias>
      <Alias Alias="Double">i=11</Alias>
      <Alias Alias="DateTime">i=13</Alias>
      <Alias Alias="String">i=12</Alias>
      <Alias Alias="Guid">i=14</Alias>
      <Alias Alias="ByteString">i=15</Alias>
      <Alias Alias="XmlElement">i=16</Alias>
      <Alias Alias="NodeId">i=17</Alias>
      <Alias Alias="ExpandedNodeId">i=18</Alias>
      <Alias Alias="StatusCode">i=19</Alias>
      <Alias Alias="QualifiedName">i=20</Alias>
      <Alias Alias="LocalizedText">i=21</Alias>
      <Alias Alias="Structure">i=22</Alias>
      <Alias Alias="Number">i=26</Alias>
      <Alias Alias="Integer">i=27</Alias>
      <Alias Alias="UInteger">i=28</Alias>
      <Alias Alias="HasChild">i=34</Alias>
      <Alias Alias="Organizes">i=35</Alias>
      <Alias Alias="HasEventSource">i=36</Alias>
      <Alias Alias="HasModellingRule">i=37</Alias>
      <Alias Alias="HasEncoding">i=38</Alias>
      <Alias Alias="HasDescription">i=39</Alias>
      <Alias Alias="HasTypeDefinition">i=40</Alias>
      <Alias Alias="HasSubtype">i=45</Alias>
      <Alias Alias="HasProperty">i=46</Alias>
      <Alias Alias="HasComponent">i=47</Alias>
      <Alias Alias="HasNotifier">i=48</Alias>
      <Alias Alias="FolderType">i=58</Alias>
      <Alias Alias="ObjectFolder">i=85</Alias>
      <Alias Alias="TypeFolder">i=86</Alias>
      <Alias Alias="ObjectTypes">i=88</Alias>
   </Aliases>
   <UAObject NodeId="ns=2;s=P145_CLT" BrowseName="2:P145_CLT">
      <DisplayName>P145_CLT IED</DisplayName>
      <Description>P145 Feeder protection relay (based on P143 with XCPU2) IED</Description>
      <References>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=IEDs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=IED</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=P145_CLT.type" BrowseName="2:P145_CLT.type" DataType="String">
      <DisplayName>Type</DisplayName>
      <Description/>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT</Reference>
      </References>
      <Value>
         <uax:String>P145</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=P145_CLT.manufacturer" BrowseName="2:P145_CLT.manufacturer"
               DataType="String">
      <DisplayName>Manufacturer</DisplayName>
      <Description/>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT</Reference>
      </References>
      <Value>
         <uax:String>AREVA</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=P145_CLT.configVersion" BrowseName="2:P145_CLT.configVersion"
               DataType="String">
      <DisplayName>ConfigVersion</DisplayName>
      <Description/>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT</Reference>
      </References>
      <Value>
         <uax:String>P145v35D</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=P145_CLT/AP1" BrowseName="2:P145_CLT/AP1">
      <DisplayName>AP1 Access Point</DisplayName>
      <Description>IEC61850 Interface Access Point</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=P145_CLT</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=IEC61850AccessPoints</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=IEC61850AccessPoint</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=P145_CLT/AP1.router" BrowseName="2:P145_CLT/AP1.router"
               DataType="String">
      <DisplayName>Router</DisplayName>
      <Description/>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT/AP1</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=P145_CLT/AP1.clock" BrowseName="2:P145_CLT/AP1.clock"
               DataType="String">
      <DisplayName>Clock</DisplayName>
      <Description/>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT/AP1</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=P145_CLT/AP1/Svr" BrowseName="2:P145_CLT/AP1/Svr">
      <DisplayName>AP1 Server</DisplayName>
      <Description>P145_CLT Server</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=P145_CLT/AP1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=IEC61850Servers</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=IEC61850Server</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=P145_CLT/AP1/Svr.timeout"
               BrowseName="2:P145_CLT/AP1/Svr.timeout"
               DataType="String">
      <DisplayName>Timeout</DisplayName>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=P145_CLT/AP1/Svr</Reference>
      </References>
      <Value>
         <uax:String>900</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control" BrowseName="2:Control">
      <DisplayName>Control Logical Device</DisplayName>
      <Description>P145 Controls Domain Logical Device</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=P145_CLT/AP1/Svr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LDs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=LD</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/LLN0" BrowseName="2:Control/LLN0">
      <DisplayName>LLN0 LN</DisplayName>
      <Description>Controls Logical DeviceLLN0_CONTROL</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST" BrowseName="2:Control/LLN0.ST">
      <DisplayName>Control/LLN0.ST Data Set</DisplayName>
      <Description>LLN0 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.Mod" BrowseName="2:Control/LLN0.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.Mod.stVal"
               BrowseName="2:Control/LLN0.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.Beh" BrowseName="2:Control/LLN0.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.Beh.stVal"
               BrowseName="2:Control/LLN0.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.Health" BrowseName="2:Control/LLN0.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.Health.stVal"
               BrowseName="2:Control/LLN0.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.AscMod" BrowseName="2:Control/LLN0.ST.AscMod">
      <DisplayName>AscMod DO</DisplayName>
      <Description>AscMod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=AscMod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.AscMod.stVal"
               BrowseName="2:Control/LLN0.ST.AscMod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.AscMod.stVal DA</DisplayName>
      <Description>INC Mod Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.AscMod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.AscBeh" BrowseName="2:Control/LLN0.ST.AscBeh">
      <DisplayName>AscBeh DO</DisplayName>
      <Description>AscBeh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=AscBeh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.AscBeh.stVal"
               BrowseName="2:Control/LLN0.ST.AscBeh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.AscBeh.stVal DA</DisplayName>
      <Description>INS (Beh) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.AscBeh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.ArcMod" BrowseName="2:Control/LLN0.ST.ArcMod">
      <DisplayName>ArcMod DO</DisplayName>
      <Description>ArcMod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ArcMod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.ArcMod.stVal"
               BrowseName="2:Control/LLN0.ST.ArcMod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.ArcMod.stVal DA</DisplayName>
      <Description>INC Mod Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.ArcMod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.ST.ArcBeh" BrowseName="2:Control/LLN0.ST.ArcBeh">
      <DisplayName>ArcBeh DO</DisplayName>
      <Description>ArcBeh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ArcBeh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.ST.ArcBeh.stVal"
               BrowseName="2:Control/LLN0.ST.ArcBeh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LLN0.ST.ArcBeh.stVal DA</DisplayName>
      <Description>INS (Beh) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.ST.ArcBeh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.urcbST" BrowseName="2:Control/LLN0.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Controls Logical Device Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.datSet"
               BrowseName="2:Control/LLN0.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.rptID"
               BrowseName="2:Control/LLN0.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/LLN0$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.confRev"
               BrowseName="2:Control/LLN0.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.buffered"
               BrowseName="2:Control/LLN0.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.urcbST.TrgOps"
             BrowseName="2:Control/LLN0.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.TrgOps.dchg"
               BrowseName="2:Control/LLN0.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.TrgOps.qchg"
               BrowseName="2:Control/LLN0.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.TrgOps.dudp"
               BrowseName="2:Control/LLN0.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.TrgOps.period"
               BrowseName="2:Control/LLN0.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LLN0.urcbST.OptFields"
             BrowseName="2:Control/LLN0.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LLN0.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.seqNum"
               BrowseName="2:Control/LLN0.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/LLN0.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.dataSet"
               BrowseName="2:Control/LLN0.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/LLN0.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.dataRef"
               BrowseName="2:Control/LLN0.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.entryID"
               BrowseName="2:Control/LLN0.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LLN0.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/LLN0.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1" BrowseName="2:Control/ArcRREC1">
      <DisplayName>ArcRREC1 LN</DisplayName>
      <Description>Auto Reclose Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST" BrowseName="2:Control/ArcRREC1.ST Data Set">
      <DisplayName>Control/ArcRREC1.ST Data Set</DisplayName>
      <Description>ArcRREC1 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST.Mod" BrowseName="2:Control/ArcRREC1.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Mod.stVal"
               BrowseName="2:Control/ArcRREC1.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/ArcRREC1.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Mod.q"
               BrowseName="2:Control/ArcRREC1.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST.Beh" BrowseName="2:Control/ArcRREC1.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Beh.stVal"
               BrowseName="2:Control/ArcRREC1.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/ArcRREC1.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Beh.q"
               BrowseName="2:Control/ArcRREC1.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST.Health"
             BrowseName="2:Control/ArcRREC1.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Health.stVal"
               BrowseName="2:Control/ArcRREC1.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/ArcRREC1.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.Health.q"
               BrowseName="2:Control/ArcRREC1.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST.OpCls"
             BrowseName="2:Control/ArcRREC1.ST.OpCls">
      <DisplayName>OpCls DO</DisplayName>
      <Description>OpCls Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=OpCls</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.OpCls.q"
               BrowseName="2:Control/ArcRREC1.ST.OpCls.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.ST.OpCls</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.ST.AutoRecSt"
             BrowseName="2:Control/ArcRREC1.ST.AutoRecSt">
      <DisplayName>AutoRecSt DO</DisplayName>
      <Description>AutoRecSt Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=AutoRecSt</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.AutoRecSt.stVal"
               BrowseName="2:Control/ArcRREC1.ST.AutoRecSt.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/ArcRREC1.ST.AutoRecSt.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.ST.AutoRecSt</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.ST.AutoRecSt.q"
               BrowseName="2:Control/ArcRREC1.ST.AutoRecSt.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.ST.AutoRecSt</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.urcbST" BrowseName="2:Control/ArcRREC1.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Auto Reclose Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.datSet"
               BrowseName="2:Control/ArcRREC1.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.rptID"
               BrowseName="2:Control/ArcRREC1.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/ArcRREC1$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.confRev"
               BrowseName="2:Control/ArcRREC1.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.buffered"
               BrowseName="2:Control/ArcRREC1.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.urcbST.TrgOps"
             BrowseName="2:Control/ArcRREC1.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.TrgOps.dchg"
               BrowseName="2:Control/ArcRREC1.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.TrgOps.qchg"
               BrowseName="2:Control/ArcRREC1.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.TrgOps.dudp"
               BrowseName="2:Control/ArcRREC1.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.TrgOps.period"
               BrowseName="2:Control/ArcRREC1.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields"
             BrowseName="2:Control/ArcRREC1.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.seqNum"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.dataSet"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.dataRef"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.entryID"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/ArcRREC1.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/ArcRREC1.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/ArcRREC1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1" BrowseName="2:Control/AscRSYN1">
      <DisplayName>AscRSYN1 LN</DisplayName>
      <Description>System Checks - Check Sync 1 Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST" BrowseName="2:Control/AscRSYN1.ST Data Set">
      <DisplayName>Control/AscRSYN1.ST Data Set</DisplayName>
      <Description>AscRSYN1 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.Mod" BrowseName="2:Control/AscRSYN1.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Mod.stVal"
               BrowseName="2:Control/AscRSYN1.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN1.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Mod.q"
               BrowseName="2:Control/AscRSYN1.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.Beh" BrowseName="2:Control/AscRSYN1.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Beh.stVal"
               BrowseName="2:Control/AscRSYN1.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN1.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Beh.q"
               BrowseName="2:Control/AscRSYN1.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.Health"
             BrowseName="2:Control/AscRSYN1.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Health.stVal"
               BrowseName="2:Control/AscRSYN1.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN1.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Health.q"
               BrowseName="2:Control/AscRSYN1.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.Rel" BrowseName="2:Control/AscRSYN1.ST.Rel">
      <DisplayName>Rel DO</DisplayName>
      <Description>Rel Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Rel</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Rel.stVal"
               BrowseName="2:Control/AscRSYN1.ST.Rel.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN1.ST.Rel.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Rel</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.Rel.q"
               BrowseName="2:Control/AscRSYN1.ST.Rel.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.Rel</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.VInd"
             BrowseName="2:Control/AscRSYN1.ST.VInd">
      <DisplayName>VInd DO</DisplayName>
      <Description>VInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=VInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.VInd.stVal"
               BrowseName="2:Control/AscRSYN1.ST.VInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN1.ST.VInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.VInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.VInd.q"
               BrowseName="2:Control/AscRSYN1.ST.VInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.VInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.AngInd"
             BrowseName="2:Control/AscRSYN1.ST.AngInd">
      <DisplayName>AngInd DO</DisplayName>
      <Description>AngInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=AngInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.AngInd.stVal"
               BrowseName="2:Control/AscRSYN1.ST.AngInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN1.ST.AngInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.AngInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.AngInd.q"
               BrowseName="2:Control/AscRSYN1.ST.AngInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.AngInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.ST.HzInd"
             BrowseName="2:Control/AscRSYN1.ST.HzInd">
      <DisplayName>HzInd DO</DisplayName>
      <Description>HzInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=HzInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.HzInd.stVal"
               BrowseName="2:Control/AscRSYN1.ST.HzInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN1.ST.HzInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.ST.HzInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.ST.HzInd.q"
               BrowseName="2:Control/AscRSYN1.ST.HzInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.ST.HzInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.MX" BrowseName="2:Control/AscRSYN1.MX Data Set">
      <DisplayName>Control/AscRSYN1.MX Data Set</DisplayName>
      <Description>AscRSYN1 MX data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.MX.DifHzClc"
             BrowseName="2:Control/AscRSYN1.MX.DifHzClc">
      <DisplayName>DifHzClc DO</DisplayName>
      <Description>DifHzClc Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DifHzClc</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifHzClc.mag"
               BrowseName="2:Control/AscRSYN1.MX.DifHzClc.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Control/AscRSYN1.MX.DifHzClc.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifHzClc</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifHzClc.mag.i"
               BrowseName="2:Control/AscRSYN1.MX.DifHzClc.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Control/AscRSYN1.MX.DifHzClc.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifHzClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifHzClc.mag.f"
               BrowseName="2:Control/AscRSYN1.MX.DifHzClc.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Control/AscRSYN1.MX.DifHzClc.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifHzClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.MX.DifAngClc"
             BrowseName="2:Control/AscRSYN1.MX.DifAngClc">
      <DisplayName>DifAngClc DO</DisplayName>
      <Description>DifAngClc Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DifAngClc</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifAngClc.mag"
               BrowseName="2:Control/AscRSYN1.MX.DifAngClc.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Control/AscRSYN1.MX.DifAngClc.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifAngClc</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifAngClc.mag.i"
               BrowseName="2:Control/AscRSYN1.MX.DifAngClc.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Control/AscRSYN1.MX.DifAngClc.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifAngClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.MX.DifAngClc.mag.f"
               BrowseName="2:Control/AscRSYN1.MX.DifAngClc.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Control/AscRSYN1.MX.DifAngClc.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.MX.DifAngClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbST" BrowseName="2:Control/AscRSYN1.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>System Checks - Check Sync 1 Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.datSet"
               BrowseName="2:Control/AscRSYN1.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.rptID"
               BrowseName="2:Control/AscRSYN1.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/AscRSYN1$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.confRev"
               BrowseName="2:Control/AscRSYN1.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.buffered"
               BrowseName="2:Control/AscRSYN1.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbST.TrgOps"
             BrowseName="2:Control/AscRSYN1.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.TrgOps.dchg"
               BrowseName="2:Control/AscRSYN1.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.TrgOps.qchg"
               BrowseName="2:Control/AscRSYN1.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.TrgOps.dudp"
               BrowseName="2:Control/AscRSYN1.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.TrgOps.period"
               BrowseName="2:Control/AscRSYN1.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields"
             BrowseName="2:Control/AscRSYN1.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.seqNum"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.dataSet"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.dataRef"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.entryID"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/AscRSYN1.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbMX" BrowseName="2:Control/AscRSYN1.urcbMX">
      <DisplayName>urcbMX Report Control</DisplayName>
      <Description>System Checks - Check Sync 1 Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.datSet"
               BrowseName="2:Control/AscRSYN1.urcbMX.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
      </References>
      <Value>
         <String>MX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.rptID"
               BrowseName="2:Control/AscRSYN1.urcbMX.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/AscRSYN1$RP$urcbMX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.confRev"
               BrowseName="2:Control/AscRSYN1.urcbMX.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.buffered"
               BrowseName="2:Control/AscRSYN1.urcbMX.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbMX.TrgOps"
             BrowseName="2:Control/AscRSYN1.urcbMX.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.TrgOps.dchg"
               BrowseName="2:Control/AscRSYN1.urcbMX.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.TrgOps.qchg"
               BrowseName="2:Control/AscRSYN1.urcbMX.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.TrgOps.dudp"
               BrowseName="2:Control/AscRSYN1.urcbMX.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.TrgOps.period"
               BrowseName="2:Control/AscRSYN1.urcbMX.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields"
             BrowseName="2:Control/AscRSYN1.urcbMX.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.seqNum"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.timeStamp"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.dataSet"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.reasonCode"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.dataRef"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.entryID"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN1.urcbMX.OptFields.ConfigRef"
               BrowseName="2:Control/AscRSYN1.urcbMX.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2" BrowseName="2:Control/AscRSYN2">
      <DisplayName>AscRSYN2 LN</DisplayName>
      <Description>System Checks - Check Sync 2 Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST" BrowseName="2:Control/AscRSYN2.ST Data Set">
      <DisplayName>Control/AscRSYN2.ST Data Set</DisplayName>
      <Description>AscRSYN2 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.Mod" BrowseName="2:Control/AscRSYN2.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Mod.stVal"
               BrowseName="2:Control/AscRSYN2.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN2.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Mod.q"
               BrowseName="2:Control/AscRSYN2.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.Beh" BrowseName="2:Control/AscRSYN2.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Beh.stVal"
               BrowseName="2:Control/AscRSYN2.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN2.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Beh.q"
               BrowseName="2:Control/AscRSYN2.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.Health"
             BrowseName="2:Control/AscRSYN2.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Health.stVal"
               BrowseName="2:Control/AscRSYN2.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/AscRSYN2.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Health.q"
               BrowseName="2:Control/AscRSYN2.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.Rel" BrowseName="2:Control/AscRSYN2.ST.Rel">
      <DisplayName>Rel DO</DisplayName>
      <Description>Rel Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Rel</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Rel.stVal"
               BrowseName="2:Control/AscRSYN2.ST.Rel.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN2.ST.Rel.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Rel</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.Rel.q"
               BrowseName="2:Control/AscRSYN2.ST.Rel.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.Rel</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.VInd"
             BrowseName="2:Control/AscRSYN2.ST.VInd">
      <DisplayName>VInd DO</DisplayName>
      <Description>VInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=VInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.VInd.stVal"
               BrowseName="2:Control/AscRSYN2.ST.VInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN2.ST.VInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.VInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.VInd.q"
               BrowseName="2:Control/AscRSYN2.ST.VInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.VInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.AngInd"
             BrowseName="2:Control/AscRSYN2.ST.AngInd">
      <DisplayName>AngInd DO</DisplayName>
      <Description>AngInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=AngInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.AngInd.stVal"
               BrowseName="2:Control/AscRSYN2.ST.AngInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN2.ST.AngInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.AngInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.AngInd.q"
               BrowseName="2:Control/AscRSYN2.ST.AngInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.AngInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.ST.HzInd"
             BrowseName="2:Control/AscRSYN2.ST.HzInd">
      <DisplayName>HzInd DO</DisplayName>
      <Description>HzInd Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=HzInd</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.HzInd.stVal"
               BrowseName="2:Control/AscRSYN2.ST.HzInd.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/AscRSYN2.ST.HzInd.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.ST.HzInd</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.ST.HzInd.q"
               BrowseName="2:Control/AscRSYN2.ST.HzInd.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.ST.HzInd</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.MX" BrowseName="2:Control/AscRSYN2.MX Data Set">
      <DisplayName>Control/AscRSYN2.MX Data Set</DisplayName>
      <Description>AscRSYN2 MX data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.MX.DifHzClc"
             BrowseName="2:Control/AscRSYN2.MX.DifHzClc">
      <DisplayName>DifHzClc DO</DisplayName>
      <Description>DifHzClc Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DifHzClc</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifHzClc.mag"
               BrowseName="2:Control/AscRSYN2.MX.DifHzClc.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Control/AscRSYN2.MX.DifHzClc.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifHzClc</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifHzClc.mag.i"
               BrowseName="2:Control/AscRSYN2.MX.DifHzClc.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Control/AscRSYN2.MX.DifHzClc.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifHzClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifHzClc.mag.f"
               BrowseName="2:Control/AscRSYN2.MX.DifHzClc.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Control/AscRSYN2.MX.DifHzClc.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifHzClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.MX.DifAngClc"
             BrowseName="2:Control/AscRSYN2.MX.DifAngClc">
      <DisplayName>DifAngClc DO</DisplayName>
      <Description>DifAngClc Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DifAngClc</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifAngClc.mag"
               BrowseName="2:Control/AscRSYN2.MX.DifAngClc.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Control/AscRSYN2.MX.DifAngClc.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifAngClc</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifAngClc.mag.i"
               BrowseName="2:Control/AscRSYN2.MX.DifAngClc.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Control/AscRSYN2.MX.DifAngClc.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifAngClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.MX.DifAngClc.mag.f"
               BrowseName="2:Control/AscRSYN2.MX.DifAngClc.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Control/AscRSYN2.MX.DifAngClc.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.MX.DifAngClc.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbST" BrowseName="2:Control/AscRSYN2.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>System Checks - Check Sync 2 Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.datSet"
               BrowseName="2:Control/AscRSYN2.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.rptID"
               BrowseName="2:Control/AscRSYN2.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/AscRSYN2$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.confRev"
               BrowseName="2:Control/AscRSYN2.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.buffered"
               BrowseName="2:Control/AscRSYN2.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbST.TrgOps"
             BrowseName="2:Control/AscRSYN2.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.TrgOps.dchg"
               BrowseName="2:Control/AscRSYN2.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.TrgOps.qchg"
               BrowseName="2:Control/AscRSYN2.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.TrgOps.dudp"
               BrowseName="2:Control/AscRSYN2.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.TrgOps.period"
               BrowseName="2:Control/AscRSYN2.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields"
             BrowseName="2:Control/AscRSYN2.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.seqNum"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.dataSet"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.dataRef"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.entryID"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/AscRSYN2.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbMX" BrowseName="2:Control/AscRSYN2.urcbMX">
      <DisplayName>urcbMX Report Control</DisplayName>
      <Description>System Checks - Check Sync 2 Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.datSet"
               BrowseName="2:Control/AscRSYN2.urcbMX.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
      </References>
      <Value>
         <String>MX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.rptID"
               BrowseName="2:Control/AscRSYN2.urcbMX.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/AscRSYN2$RP$urcbMX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.confRev"
               BrowseName="2:Control/AscRSYN2.urcbMX.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.buffered"
               BrowseName="2:Control/AscRSYN2.urcbMX.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbMX.TrgOps"
             BrowseName="2:Control/AscRSYN2.urcbMX.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.TrgOps.dchg"
               BrowseName="2:Control/AscRSYN2.urcbMX.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.TrgOps.qchg"
               BrowseName="2:Control/AscRSYN2.urcbMX.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.TrgOps.dudp"
               BrowseName="2:Control/AscRSYN2.urcbMX.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.TrgOps.period"
               BrowseName="2:Control/AscRSYN2.urcbMX.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields"
             BrowseName="2:Control/AscRSYN2.urcbMX.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.seqNum"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.timeStamp"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.dataSet"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.reasonCode"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.dataRef"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.entryID"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/AscRSYN2.urcbMX.OptFields.ConfigRef"
               BrowseName="2:Control/AscRSYN2.urcbMX.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/AscRSYN2.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1" BrowseName="2:Control/LPHD1">
      <DisplayName>LPHD1 LN</DisplayName>
      <Description>Physical Device Information Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/LPHD1.ST" BrowseName="2:Control/LPHD1.ST Data Set">
      <DisplayName>Control/LPHD1.ST Data Set</DisplayName>
      <Description>LPHD1 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/LPHD1.ST.PhyHealth"
             BrowseName="2:Control/LPHD1.ST.PhyHealth">
      <DisplayName>PhyHealth DO</DisplayName>
      <Description>PhyHealth Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=PhyHealth</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.PhyHealth.stVal"
               BrowseName="2:Control/LPHD1.ST.PhyHealth.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/LPHD1.ST.PhyHealth.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST.PhyHealth</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.PhyHealth.q"
               BrowseName="2:Control/LPHD1.ST.PhyHealth.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.ST.PhyHealth</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1.ST.Proxy" BrowseName="2:Control/LPHD1.ST.Proxy">
      <DisplayName>Proxy DO</DisplayName>
      <Description>Proxy Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Proxy</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.Proxy.stVal"
               BrowseName="2:Control/LPHD1.ST.Proxy.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/LPHD1.ST.Proxy.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST.Proxy</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.Proxy.q"
               BrowseName="2:Control/LPHD1.ST.Proxy.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.ST.Proxy</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1.ST.PwrUp" BrowseName="2:Control/LPHD1.ST.PwrUp">
      <DisplayName>PwrUp DO</DisplayName>
      <Description>PwrUp Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=PwrUp</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.PwrUp.stVal"
               BrowseName="2:Control/LPHD1.ST.PwrUp.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/LPHD1.ST.PwrUp.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.ST.PwrUp</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.ST.PwrUp.q"
               BrowseName="2:Control/LPHD1.ST.PwrUp.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.ST.PwrUp</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1.urcbST" BrowseName="2:Control/LPHD1.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Physical Device Information Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.datSet"
               BrowseName="2:Control/LPHD1.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.rptID"
               BrowseName="2:Control/LPHD1.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/LPHD1$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.confRev"
               BrowseName="2:Control/LPHD1.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.buffered"
               BrowseName="2:Control/LPHD1.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1.urcbST.TrgOps"
             BrowseName="2:Control/LPHD1.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.TrgOps.dchg"
               BrowseName="2:Control/LPHD1.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.TrgOps.qchg"
               BrowseName="2:Control/LPHD1.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.TrgOps.dudp"
               BrowseName="2:Control/LPHD1.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.TrgOps.period"
               BrowseName="2:Control/LPHD1.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields"
             BrowseName="2:Control/LPHD1.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/LPHD1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.seqNum"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.dataSet"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.dataRef"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.entryID"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/LPHD1.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/LPHD1.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/LPHD1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1" BrowseName="2:Control/XCBR1">
      <DisplayName>XCBR1 LN</DisplayName>
      <Description>Circuit Breaker Monitoring Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST" BrowseName="2:Control/XCBR1.ST Data Set">
      <DisplayName>Control/XCBR1.ST Data Set</DisplayName>
      <Description>XCBR1 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.Mod" BrowseName="2:Control/XCBR1.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Mod.stVal"
               BrowseName="2:Control/XCBR1.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/XCBR1.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Mod.q" BrowseName="2:Control/XCBR1.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.Beh" BrowseName="2:Control/XCBR1.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Beh.stVal"
               BrowseName="2:Control/XCBR1.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/XCBR1.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Beh.q" BrowseName="2:Control/XCBR1.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.Health" BrowseName="2:Control/XCBR1.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Health.stVal"
               BrowseName="2:Control/XCBR1.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/XCBR1.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Health.q"
               BrowseName="2:Control/XCBR1.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.Loc" BrowseName="2:Control/XCBR1.ST.Loc">
      <DisplayName>Loc DO</DisplayName>
      <Description>Loc Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Loc</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Loc.stVal"
               BrowseName="2:Control/XCBR1.ST.Loc.stVal"
               DataType="ns=1;s=bTypeBOOLEAN">
      <DisplayName>Control/XCBR1.ST.Loc.stVal DA</DisplayName>
      <Description>SPS Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.Loc</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Loc.q" BrowseName="2:Control/XCBR1.ST.Loc.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.Loc</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.EEHealth"
             BrowseName="2:Control/XCBR1.ST.EEHealth">
      <DisplayName>EEHealth DO</DisplayName>
      <Description>EEHealth Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=EEHealth</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.EEHealth.stVal"
               BrowseName="2:Control/XCBR1.ST.EEHealth.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/XCBR1.ST.EEHealth.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.EEHealth</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.EEHealth.q"
               BrowseName="2:Control/XCBR1.ST.EEHealth.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.EEHealth</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.OpCnt" BrowseName="2:Control/XCBR1.ST.OpCnt">
      <DisplayName>OpCnt DO</DisplayName>
      <Description>OpCnt Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=OpCnt</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.OpCnt.stVal"
               BrowseName="2:Control/XCBR1.ST.OpCnt.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Control/XCBR1.ST.OpCnt.stVal DA</DisplayName>
      <Description>INS (Beh) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.OpCnt</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.OpCnt.q"
               BrowseName="2:Control/XCBR1.ST.OpCnt.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.OpCnt</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.Pos" BrowseName="2:Control/XCBR1.ST.Pos">
      <DisplayName>Pos DO</DisplayName>
      <Description>Pos Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Pos</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.Pos.q" BrowseName="2:Control/XCBR1.ST.Pos.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.Pos</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.BlkOpn" BrowseName="2:Control/XCBR1.ST.BlkOpn">
      <DisplayName>BlkOpn DO</DisplayName>
      <Description>BlkOpn Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BlkOpn</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.BlkOpn.stVal"
               BrowseName="2:Control/XCBR1.ST.BlkOpn.stVal"
               DataType="i=7">
      <DisplayName>Control/XCBR1.ST.BlkOpn.stVal DA</DisplayName>
      <Description>SPC (BlkOpen, BlkCls) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.BlkOpn</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.BlkOpn.q"
               BrowseName="2:Control/XCBR1.ST.BlkOpn.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.BlkOpn</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.ST.BlkCls" BrowseName="2:Control/XCBR1.ST.BlkCls">
      <DisplayName>BlkCls DO</DisplayName>
      <Description>BlkCls Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BlkCls</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.BlkCls.stVal"
               BrowseName="2:Control/XCBR1.ST.BlkCls.stVal"
               DataType="i=7">
      <DisplayName>Control/XCBR1.ST.BlkCls.stVal DA</DisplayName>
      <Description>SPC (BlkOpen, BlkCls) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.ST.BlkCls</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.ST.BlkCls.q"
               BrowseName="2:Control/XCBR1.ST.BlkCls.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.ST.BlkCls</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.urcbST" BrowseName="2:Control/XCBR1.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Circuit Breaker Monitoring Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.datSet"
               BrowseName="2:Control/XCBR1.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.rptID"
               BrowseName="2:Control/XCBR1.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTControl/XCBR1$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.confRev"
               BrowseName="2:Control/XCBR1.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.buffered"
               BrowseName="2:Control/XCBR1.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.urcbST.TrgOps"
             BrowseName="2:Control/XCBR1.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.TrgOps.dchg"
               BrowseName="2:Control/XCBR1.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.TrgOps.qchg"
               BrowseName="2:Control/XCBR1.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.TrgOps.dudp"
               BrowseName="2:Control/XCBR1.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.TrgOps.period"
               BrowseName="2:Control/XCBR1.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields"
             BrowseName="2:Control/XCBR1.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Control/XCBR1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.seqNum"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.timeStamp"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.dataSet"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.reasonCode"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.dataRef"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.entryID"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Control/XCBR1.urcbST.OptFields.ConfigRef"
               BrowseName="2:Control/XCBR1.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Control/XCBR1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements" BrowseName="2:Measurements">
      <DisplayName>Measurements Logical Device</DisplayName>
      <Description>P145 Measurements Domain Logical Device</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=P145_CLT/AP1/Svr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LDs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=LD</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/LLN0" BrowseName="2:Measurements/LLN0">
      <DisplayName>LLN0 LN</DisplayName>
      <Description>Measurements Logical DeviceLLN0_STANDARD</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.ST" BrowseName="2:Measurements/LLN0.ST">
      <DisplayName>Measurements/LLN0.ST Data Set</DisplayName>
      <Description>LLN0 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.ST.Mod"
             BrowseName="2:Measurements/LLN0.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Mod.stVal"
               BrowseName="2:Measurements/LLN0.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/LLN0.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Mod.q"
               BrowseName="2:Measurements/LLN0.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.ST.Beh"
             BrowseName="2:Measurements/LLN0.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Beh.stVal"
               BrowseName="2:Measurements/LLN0.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/LLN0.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Beh.q"
               BrowseName="2:Measurements/LLN0.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.ST.Health"
             BrowseName="2:Measurements/LLN0.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Health.stVal"
               BrowseName="2:Measurements/LLN0.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/LLN0.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.ST.Health.q"
               BrowseName="2:Measurements/LLN0.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.urcbST"
             BrowseName="2:Measurements/LLN0.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Measurements Logical Device Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.datSet"
               BrowseName="2:Measurements/LLN0.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.rptID"
               BrowseName="2:Measurements/LLN0.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTMeasurements/LLN0$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.confRev"
               BrowseName="2:Measurements/LLN0.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.buffered"
               BrowseName="2:Measurements/LLN0.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.urcbST.TrgOps"
             BrowseName="2:Measurements/LLN0.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.TrgOps.dchg"
               BrowseName="2:Measurements/LLN0.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.TrgOps.qchg"
               BrowseName="2:Measurements/LLN0.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.TrgOps.dudp"
               BrowseName="2:Measurements/LLN0.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.TrgOps.period"
               BrowseName="2:Measurements/LLN0.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields"
             BrowseName="2:Measurements/LLN0.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/LLN0.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.seqNum"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.timeStamp"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.dataSet"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.reasonCode"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.dataRef"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.entryID"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/LLN0.urcbST.OptFields.ConfigRef"
               BrowseName="2:Measurements/LLN0.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/LLN0.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1" BrowseName="2:Measurements/FouMMXU1">
      <DisplayName>FouMMXU1 LN</DisplayName>
      <Description>Fourier Measurements Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=LNs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=BaseLN</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.ST"
             BrowseName="2:Measurements/FouMMXU1.ST Data Set">
      <DisplayName>Measurements/FouMMXU1.ST Data Set</DisplayName>
      <Description>FouMMXU1 ST data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.ST.Mod"
             BrowseName="2:Measurements/FouMMXU1.ST.Mod">
      <DisplayName>Mod DO</DisplayName>
      <Description>Mod Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Mod</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Mod.stVal"
               BrowseName="2:Measurements/FouMMXU1.ST.Mod.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/FouMMXU1.ST.Mod.stVal DA</DisplayName>
      <Description>ENC EnumDA (Mod) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=stValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Mod</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Mod.q"
               BrowseName="2:Measurements/FouMMXU1.ST.Mod.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Mod</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.ST.Beh"
             BrowseName="2:Measurements/FouMMXU1.ST.Beh">
      <DisplayName>Beh DO</DisplayName>
      <Description>Beh Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Beh</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Beh.stVal"
               BrowseName="2:Measurements/FouMMXU1.ST.Beh.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/FouMMXU1.ST.Beh.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Beh</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Beh.q"
               BrowseName="2:Measurements/FouMMXU1.ST.Beh.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Beh</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.ST.Health"
             BrowseName="2:Measurements/FouMMXU1.ST.Health">
      <DisplayName>Health DO</DisplayName>
      <Description>Health Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Health</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Health.stVal"
               BrowseName="2:Measurements/FouMMXU1.ST.Health.stVal"
               DataType="ns=1;s=bTypeInt32U">
      <DisplayName>Measurements/FouMMXU1.ST.Health.stVal DA</DisplayName>
      <Description>ENS EnumDA (Beh, Health, AutoRecSt) Status Value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Health</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.ST.Health.q"
               BrowseName="2:Measurements/FouMMXU1.ST.Health.q"
               DataType="ns=1;s=bTypeQuality">
      <DisplayName>q DA</DisplayName>
      <Description>Quality Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.ST.Health</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX"
             BrowseName="2:Measurements/FouMMXU1.MX Data Set">
      <DisplayName>Measurements/FouMMXU1.MX Data Set</DisplayName>
      <Description>FouMMXU1 MX data set</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DataSets</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=DataSet</Reference>
      </References>
   </UAObject>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1"
             BrowseName="2:Measurements/FouMMXU1.MX.A1">
      <DisplayName>A1 DO</DisplayName>
      <Description>A1 Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=A1</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.net"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.res"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A1.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A1.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A1.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A1.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A1.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A1.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A1.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2"
             BrowseName="2:Measurements/FouMMXU1.MX.A2">
      <DisplayName>A2 DO</DisplayName>
      <Description>A2 Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=A2</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.net"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.res"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A2.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A2.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A2.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A2.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A2.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A2.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A2.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3"
             BrowseName="2:Measurements/FouMMXU1.MX.A3">
      <DisplayName>A3 DO</DisplayName>
      <Description>A3 Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=A3</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.net"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.res"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.A3.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.A3.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.A3.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.A3.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.A3.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.A3.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.A3.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotW"
             BrowseName="2:Measurements/FouMMXU1.MX.TotW">
      <DisplayName>TotW DO</DisplayName>
      <Description>TotW Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=TotW</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotW.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.TotW.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.TotW.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotW</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotW.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.TotW.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.TotW.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotW.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotW.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.TotW.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.TotW.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotW.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVAr"
             BrowseName="2:Measurements/FouMMXU1.MX.TotVAr">
      <DisplayName>TotVAr DO</DisplayName>
      <Description>TotVAr Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=TotVAr</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVAr.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVAr.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.TotVAr.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVAr.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVAr.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.TotVAr.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVAr.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVAr.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVAr.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.TotVAr.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVAr.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVA"
             BrowseName="2:Measurements/FouMMXU1.MX.TotVA">
      <DisplayName>TotVA DO</DisplayName>
      <Description>TotVA Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=TotVA</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVA.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVA.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.TotVA.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVA.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVA.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.TotVA.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVA.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotVA.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.TotVA.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.TotVA.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotVA.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotPF"
             BrowseName="2:Measurements/FouMMXU1.MX.TotPF">
      <DisplayName>TotPF DO</DisplayName>
      <Description>TotPF Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=TotPF</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotPF.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.TotPF.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.TotPF.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotPF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotPF.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.TotPF.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.TotPF.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotPF.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.TotPF.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.TotPF.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.TotPF.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.TotPF.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.Hz"
             BrowseName="2:Measurements/FouMMXU1.MX.Hz">
      <DisplayName>Hz DO</DisplayName>
      <Description>Hz Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=Hz</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.Hz.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.Hz.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.Hz.mag DA</DisplayName>
      <Description>Magnitude Data Attribute object</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.Hz</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.Hz.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.Hz.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.Hz.mag.i DA</DisplayName>
      <Description>Magnitude.Integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.Hz.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.Hz.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.Hz.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.Hz.mag.f DA</DisplayName>
      <Description>Magnitude Floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.Hz.mag</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DAs</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV"
             BrowseName="2:Measurements/FouMMXU1.MX.PPV">
      <DisplayName>PPV DO</DisplayName>
      <Description>PPV Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=PPV</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsAB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsAB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsAB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsABVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsAB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsAB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsAB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsAB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsAB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsBC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsBC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsBC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsBC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsBC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsBC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsBC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsBC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsCA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsCA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsCA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsCA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsCA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsCA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PPV.phsCA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PPV.phsCA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV"
             BrowseName="2:Measurements/FouMMXU1.MX.PhV">
      <DisplayName>PhV DO</DisplayName>
      <Description>PhV Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=PhV</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.net"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.res"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PhV.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PhV.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PhV.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PhV.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.W"
             BrowseName="2:Measurements/FouMMXU1.MX.W">
      <DisplayName>W DO</DisplayName>
      <Description>W Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=W</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.W.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.net"
               BrowseName="2:Measurements/FouMMXU1.MX.W.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.res"
               BrowseName="2:Measurements/FouMMXU1.MX.W.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.W.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.W.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.W.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.W.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.W.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.W.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.W.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.W.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.W.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.W.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.W.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr"
             BrowseName="2:Measurements/FouMMXU1.MX.VAr">
      <DisplayName>VAr DO</DisplayName>
      <Description>VAr Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=VAr</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.net"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.res"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VAr.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VAr.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VAr.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VAr.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA"
             BrowseName="2:Measurements/FouMMXU1.MX.VA">
      <DisplayName>VA DO</DisplayName>
      <Description>VA Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=VA</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.net"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.res"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.VA.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.VA.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.VA.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.VA.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.VA.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.VA.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.VA.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF"
             BrowseName="2:Measurements/FouMMXU1.MX.PF">
      <DisplayName>PF DO</DisplayName>
      <Description>PF Data Object object</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=DOs</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=PF</Reference>
      </References>
   </UAObject>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsA"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsA"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsA SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsA Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsAVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsA.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsA.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsA Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsA</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsA.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsA.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsA Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsA.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsA.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsB"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsB"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsB SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsB Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsBVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsB.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsB.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsB Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsB</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsB.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsB.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsB Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsB.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsB.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsC"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsC"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsC SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsC Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=phsCVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsC.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsC.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsC Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsC</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsC.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsC.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.phsC Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.phsC.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.phsC.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.neut"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.neut"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.neut SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.neut Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=neutVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.neut.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.neut.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.neut Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.neut</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.neut.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.neut.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.neut Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.neut.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.neut.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.neut.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.neut.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.neut.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.net"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.net"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.net SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.net Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=netVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.net.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.net.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.net Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.net</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.net.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.net.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.net Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.net.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.net.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.net.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.net.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.net.cVal.mag</Reference>
      </References>
   </UAVariable>"
		<UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.res"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.res"
               DataType="ns=1;s=CMVDT">
      <DisplayName>Measurements/FouMMXU1.MX.PF.res SDO </DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.res Sub Data Object variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=resVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.res.cVal"
               DataType="ns=1;s=DABaseTypeVector">
      <DisplayName>Measurements/FouMMXU1.MX.PF.res.cVal DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.res Deadbanded complex value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=cValVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.res</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=SDOs</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal.mag"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.res.cVal.mag"
               DataType="ns=1;s=DABaseTypeAnalogueValue">
      <DisplayName>Measurements/FouMMXU1.MX.PF.res.cVal.mag DA</DisplayName>
      <Description>Measurements/FouMMXU1.MX.PF.res Deadbanded complex value magnitude Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=magVT</Reference>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal.mag.i"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.res.cVal.mag.i"
               DataType="ns=1;s=bTypeInt32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.res.cVal.mag.i</DisplayName>
      <Description> Deadbanded complex value magnitude integer value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal.mag.f"
               BrowseName="2:Measurements/FouMMXU1.MX.PF.res.cVal.mag.f"
               DataType="ns=1;s=bTypeFloat32">
      <DisplayName>Measurements/FouMMXU1.MX.PF.res.cVal.mag.f</DisplayName>
      <Description>Deadbanded complex value magnitude floating point value Data Attribute variable</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=63</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.MX.PF.res.cVal.mag</Reference>
      </References>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbST"
             BrowseName="2:Measurements/FouMMXU1.urcbST">
      <DisplayName>urcbST Report Control</DisplayName>
      <Description>Fourier Measurements Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.datSet"
               BrowseName="2:Measurements/FouMMXU1.urcbST.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
      </References>
      <Value>
         <String>ST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.rptID"
               BrowseName="2:Measurements/FouMMXU1.urcbST.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
      </References>
      <Value>
         <String>P145_CLTMeasurements/FouMMXU1$RP$urcbST</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.confRev"
               BrowseName="2:Measurements/FouMMXU1.urcbST.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.buffered"
               BrowseName="2:Measurements/FouMMXU1.urcbST.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps"
             BrowseName="2:Measurements/FouMMXU1.urcbST.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps.dchg"
               BrowseName="2:Measurements/FouMMXU1.urcbST.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps.qchg"
               BrowseName="2:Measurements/FouMMXU1.urcbST.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps.dudp"
               BrowseName="2:Measurements/FouMMXU1.urcbST.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps.period"
               BrowseName="2:Measurements/FouMMXU1.urcbST.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields"
             BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.seqNum"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.timeStamp"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.dataSet"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.reasonCode"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.dataRef"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.entryID"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbST.OptFields.ConfigRef"
               BrowseName="2:Measurements/FouMMXU1.urcbST.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbST.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX"
             BrowseName="2:Measurements/FouMMXU1.urcbMX">
      <DisplayName>urcbMX Report Control</DisplayName>
      <Description>Fourier Measurements Report Control Block</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1</Reference>
         <Reference ReferenceType="Organizes" IsForward="false">ns=1;s=Report Controls</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControl</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.datSet"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.datSet"
               DataType="String">
      <DisplayName>datSet</DisplayName>
      <Description>data Set shall be derived from the respective attribute in the BRCB</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
      </References>
      <Value>
         <String>MX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.rptID"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.rptID"
               DataType="String">
      <DisplayName>rptID</DisplayName>
      <Description>Unique ID for the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
      </References>
      <Value>
         <String>P145_CLTMeasurements/FouMMXU1$RP$urcbMX</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.confRev"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.confRev"
               DataType="String">
      <DisplayName>confRev</DisplayName>
      <Description>Configuraiton Revision</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
      </References>
      <Value>
         <String>1</String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.buffered"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.buffered"
               DataType="String">
      <DisplayName>buffered</DisplayName>
      <Description>If TRUE, Report is Buffered</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
      </References>
      <Value>
         <String>false</String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps"
             BrowseName="2:Measurements/FouMMXU1.urcbMX.TrgOps">
      <DisplayName>TrgOps</DisplayName>
      <Description>Report Trigger Options</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlTrgOps</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps.dchg"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.TrgOps.dchg"
               DataType="String">
      <DisplayName>TrgOps.dchg</DisplayName>
      <Description>Data-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps.qchg"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.TrgOps.qchg"
               DataType="String">
      <DisplayName>TrgOps.qchg</DisplayName>
      <Description>Quality-change</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps.dudp"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.TrgOps.dudp"
               DataType="String">
      <DisplayName>TrgOps.dudp</DisplayName>
      <Description>Data-update</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>false</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps.period"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.TrgOps.period"
               DataType="String">
      <DisplayName>TrgOps.period</DisplayName>
      <Description>integrity Period</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.TrgOps</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields"
             BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields">
      <DisplayName>OptFields</DisplayName>
      <Description>Report Optional Fields</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX</Reference>
         <Reference ReferenceType="HasTypeDefinition">ns=1;s=ReportControlOptFields</Reference>
      </References>
   </UAObject>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.seqNum"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.seqNum"
               DataType="String">
      <DisplayName>OptFields.seqNum</DisplayName>
      <Description>Sequence Number: If TRUE, SeqNum shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.timeStamp"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.timeStamp"
               DataType="String">
      <DisplayName>OptFields.timeStamp</DisplayName>
      <Description>TimeStamp: If TRUE, TimeOfEntry shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.dataSet"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.dataSet"
               DataType="String">
      <DisplayName>OptFields.dataSet</DisplayName>
      <Description>If TRUE, DatSet shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String>true</uax:String>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.reasonCode"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.reasonCode"
               DataType="String">
      <DisplayName>OptFields.reasonCode</DisplayName>
      <Description>If TRUE, ReasonCode shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.dataRef"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.dataRef"
               DataType="String">
      <DisplayName>OptFields.dataRef</DisplayName>
      <Description>If TRUE, DataRef or DataAttributeReference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.entryID"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.entryID"
               DataType="String">
      <DisplayName>OptFields.entryID</DisplayName>
      <Description>if TRUE, EntryID shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAVariable NodeId="ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields.ConfigRef"
               BrowseName="2:Measurements/FouMMXU1.urcbMX.OptFields.ConfigRef"
               DataType="String">
      <DisplayName>OptFields.ConfigRef</DisplayName>
      <Description>if TRUE, Configuration Reference shall be included in the report</Description>
      <References>
         <Reference ReferenceType="HasTypeDefinition">i=68</Reference>
         <Reference ReferenceType="HasProperty" IsForward="false">ns=2;s=Measurements/FouMMXU1.urcbMX.OptFields</Reference>
      </References>
      <Value>
         <uax:String/>
      </Value>
   </UAVariable>
   <UAObject NodeId="ns=2;s=Measurements/LPHD1" BrowseName="2:Measurements/LPHD1">
      <DisplayName>LPHD1 LN</DisplayName>
      <Description>Physical Device Information Logical Node</Description>
      <References>
         <Reference ReferenceType="HasComponent" IsForward="false">ns=2;s=Measurements</Reference>
